# Старая SCADA и новый шлюз на одном эмуляторе: EasyDriver против OPC UA

Замер 16.10.2026. Три теста, один и тот же эмулятор контроллера, одна и та же станция «BN1-Танки-нормализации-молока».

| № | Что проверяется | Путь данных |
|---|---|---|
| 1 | **Старая SCADA**: сервер EasyServer с драйвером EasyDriver | эмулятор → PAC (driver-master) → `PAC_easy_drv_LZ.dll` → EasyServer |
| 2 | **Новый шлюз по EasyDriver**: тот же протокол PAC, что у драйвера | эмулятор → PAC → шлюз → Kafka |
| 3 | **Новый шлюз по OPC UA без фасада** | эмулятор → OPC UA (собственный сервер эмулятора) → шлюз → Kafka |

## Условия

* **Эмулятор — Rust-симулятор `simulator/`**, тот же процесс и те же данные во всех трёх тестах. В тестах 1 и 2 он поднят в режиме
  «все каналы по PAC» (`config/station_tanks_pac.yaml`), в тесте 3 — «все каналы по OPC UA» (`config/station_tanks_opcua.yaml`).
  Оба файла получены из одной базы каналов (`config/stations/BN1_NORM_TANKS*.yaml` ← `BN1-Танки-нормализации-молока.cdbx`):
  **2 740 каналов, из них 2 658 включено**, одни и те же имена и адреса. У OPC UA собственный сервер симулятора, **фасада нет**.
* **Станция** — база каналов, которую читает старая SCADA (2 741 канал), контроллер называется `BN1-Танки-нормализации-молока`.
  Значения статические (у 11 каналов — из архива), то есть нагрузка — это чтение и обработка, а не поток изменений.
* **Старая SCADA:** EasyServer 2026 года под Wine 11.19 на этом же ноутбуке (Ryzen 7 PRO 4750U), русская локаль; драйвер опрашивает
  контроллер раз в 210 мс (его настройка), таймаут 1 500 мс; клиенты Monitor не подключены.
* **Новая:** шлюз 0.4.0 (release), опрос раз в 1 с и раз в 100 мс; БД выключена; Kafka — одна нода в Docker.
* Всё на одной машине, процессы запускались по очереди. Окно нагрузки — 60 с после прогрева. Обрыв контроллера — 3 раза.
* Скрипты: тест 1 — `old-scada-stand/measure_old.py` (вне репозитория); тесты 2 и 3 — `scripts/compare_protocols.py --source sim`
  (длина обрыва — `OUTAGE_S`). Исходные числа — `loadtest/results/old-vs-new/2026-10-16-sim/` (охват, нагрузка, обрыв без выдержки),
  `...-final-outage5/`, `...-final-outage30/` (итоговые обрывы по 5 и 30 с; остальные `...-outage*` — промежуточные прогоны при паузах 10 и 2 с),
  `retry_default.json`, `retry_cost_2026-10-16.json` (цена попыток).

## Результаты

### Охват и старт

| | каналов | прочитано | не найдено | старт до связи |
|---|---|---|---|---|
| 1. Старая SCADA | 2 741 в базе | 2 741 (драйвер не нашёл 0 тегов) | 0 | 4,5 с* |
| 2. Шлюз, PAC | 2 658 включено | 2 658 GOOD | 0 | 0,5 с |
| 3. Шлюз, OPC UA | 2 658 включено | 2 658 GOOD | 0 | 0,5 с |

\* Старая SCADA — от запуска EasyServer, то есть включает запуск самой программы под Wine и загрузку проекта. У шлюза — от запуска процесса.
Шлюз в режимах 2 и 3 отдаёт **одни и те же значения: 2 658 из 2 658 совпали**.

### Нагрузка в установившемся режиме (60 с)

| | период опроса | ядер потребителя | память потребителя | ядер эмулятора | цикл опроса, средний / p99 |
|---|---|---|---|---|---|
| **1. Старая SCADA** | 210 мс (драйвер) | **1,84** | **143 МБ** | 0,015 | — |
| 2. Шлюз, PAC | 1 с | 0,021 | 24 МБ | 0,005 | 16,0 / 25 мс |
| 2. Шлюз, PAC | 100 мс | 0,126 | 24 МБ | 0,036 | 15,3 / 25 мс |
| 3. Шлюз, OPC UA | 1 с | 0,013 | 26 МБ | 0,007 | 9,5 / 25 мс |
| 3. Шлюз, OPC UA | 100 мс | 0,047 | 27 МБ | 0,050 | 8,9 / 10 мс |

* Во всех режимах шлюза: потерь нет, циклов пропущено 0, ошибок отправки в Kafka 0.
* Ближайшая по частоте опроса пара для старой SCADA — строки с опросом 100 мс. Шлюз тратит на это 0,05–0,13 ядра против 1,84.
* EasyServer занимает около 1,8 ядра при любой нагрузке и даже с остановленным контроллером (проверено отдельно). Это его внутренний
  цикл, а не обмен с контроллером. Какая часть приходится на Wine, не установлено, поэтому **цифра — верхняя оценка для Windows**.
* OPC UA у шлюза дешевле PAC (0,047 против 0,126 ядра при 100 мс), но источнику такой опрос обходится дороже (0,050 против 0,036 ядра).

### Обрыв и возврат контроллера (по 3 повтора, медиана)

Контроллер выключают и возвращают через одинаковое время (5 с и 30 с от отключения). «Возврат» — от момента, когда эмулятор открыл порт (отметка
с точностью около 20 мс), до момента, когда данные снова идут: у шлюза ≥ 90 % каналов GOOD в Kafka, у старой SCADA драйвер заново подключился
к эмулятору (его журнал о возврате молчит; момент взят из журнала эмулятора).

| | обнаружение обрыва | возврат после обрыва 5 с | возврат после обрыва 30 с |
|---|---|---|---|
| 1. Старая SCADA | 2,4 с | 1,5 с | 1,8 с |
| 2. Шлюз, PAC | 0,8 с | 0,65 с | 0,64 с |
| 3. Шлюз, OPC UA (пауза между попытками 0,2 с, по умолчанию) | 0,8 с | 0,16 с | 0,15 с |

* «Обнаружение» у шлюза — когда у ≥ 90 % каналов в Kafka появилось качество BAD; у старой SCADA — запись «Нет связи» в журнале драйвера
  (таймаут драйвера 1,5 с). Признаки разные, но оба показывают момент, когда система «поняла», что контроллера нет.
* Шлюз по PAC возвращается за ≈ 0,65 с: он опрашивает контроллер раз в секунду и ждёт ближайшего цикла. По OPC UA сессия открывается заново
  каждые 0,2 с, и данные идут сразу после готовности контроллера.
* **История.** Первый замер дал для OPC UA 5,4 с и вскрыл ошибку шлюза: закрытие мёртвой сессии ждало ответа от закрытого соединения до таймаута
  операции (5 с), а между неудачными попытками стояла фиксированная пауза 10 с. Исправлено: закрывать завершённую сессию не нужно, пауза по умолчанию
  `GATEWAY_SUPERVISE_INTERVAL_MS` = 200 мс (первые 300 неудачных попыток, ≈ минута; дальше не реже раза в 2 с).
  При паузе 10 с возврат был 3,2 с / 6,2 с (обрыв 5 с / 30 с), при 2 с — 1,2 с / 0,3 с.
* **Цена короткой паузы** для недоступного контроллера (2 658 тегов): первая минута — 0,017 ядра шлюза, журнал 1,7 КБ/с; дальше (редкие попытки) — 0,010 ядра,
  0,18 КБ/с. Нагрузка на Kafka не меняется: 93–95 сообщений в секунду (кадры BAD повторно отсеивает фильтр «по исключению»), как и при паузе 10 с (77).
  Быстро повторяется только потеря связи; после отказа сервера (неверный пароль, лимит сессий) пауза 2 с и дальше вдвое дольше с каждым отказом,
  до 30 с: частые попытки с неверным паролем исчерпали лимит сессий симулятора за секунды, а с постоянной паузой 2 с — за 40 с (#150). На настоящем ПЛК с малым числом одновременных OPC UA-сессий быстрый повтор не проверялся.

### Реакция на команду (опрос шлюза 100 мс, канал `OBJECT2.S_PAR_F[ 1 ]`, 12 команд)

| | медиана | разброс |
|---|---|---|
| 1. Старая SCADA: драйвер EasyDriver напрямую (`set_value` → `get_value`, 32-битный Python под Wine) | 100 мс | 55–101 мс |
| 2. Шлюз, PAC (от команды в Kafka до нового значения в Kafka) | 90 мс | 54–134 мс |
| 3. Шлюз, OPC UA | 95 мс | 47–131 мс |

* У старой SCADA измерена только часть «драйвер → контроллер → драйвер»: команда через клиент Monitor и сервер EasyServer не подавалась (клиент принимает
  команды только вручную). Время 100 мс почти постоянно — так отвечает цикл драйвера.
* Шлюз после этого проверяет, что команда применена (`GATEWAY_COMMANDS_VERIFY_MS` 800 мс), и подтверждает её статусом через ≈ 0,85 с (APPLIED у всех 12 команд).
* Исходные числа: `loadtest/results/old-vs-new/2026-10-16-commands/` (`old_driver.json`, `sim.json`).

### Значений в секунду и «1 млн в секунду»

| | значений в секунду с одной станции | ядер потребителя | значений в секунду на одно ядро |
|---|---|---|---|
| 1. Старая SCADA | 12 100 (4,4 запроса состояния в секунду × 2 741 канал, по счётчику симулятора) | 1,84 | ≈ 6 600 |
| 2. Шлюз, PAC | 26 600 (опрос 100 мс) | 0,126 | ≈ 211 000 |
| 3. Шлюз, OPC UA | 26 600 (опрос 100 мс) | 0,047 | ≈ 565 000 |

* Шлюз на миллионе значений в секунду (замер 15.10.2026, 200 контроллеров × 5 000 тегов): по OPC UA 3,70 ядра и 2,3 ГБ, по PAC 5,57 ядра и 3,2 ГБ (`docs/STRESS_TEST.md`).
* **Для старой SCADA миллион в секунду не измерен, а оценён**: при росте нагрузки линейно по числу станций это ≈ 150 ядер процессора. Проверить это измерением
  не удалось: EasyServer опрашивает станцию только когда проект просит её теги, а вторую станцию (проект МСА1) драйвер подключал к адресу и порту первой при любом
  порядке баз и другом IP в базе (причина не выяснена). Тест масштаба `old-scada-stand/scale_old.py` для N ≥ 2 поэтому недостоверен; в результаты вошёл только N = 1.

## Что нашёл тест (в симуляторе)

Реальный драйвер EasyServer не принимал симулятор по PAC, хотя шлюз читал его без вопросов. Отличий от настоящей прошивки было три,
все исправлены в `simulator/src/pac.rs`, иначе тест 1 на симуляторе был бы невозможен:

1. **Ответы без завершающего нуля.** Драйвер разжимает ответ в общий буфер и исполняет его как C-строку (`luaL_dostring`); без нуля за коротким
   ответом читался хвост прошлого длинного (ошибки «unfinished string», «unexpected symbol near '='»). Прошивка нуль ставит.
2. **GET_DEVICES отвечал другим форматом.** Прошивка отвечает на него тем же снимком `t={…}`, что и на GET_DEVICES_STATES; симулятор — списком
   `devices['X']={fields=…}`. Из-за этого драйвер не находил от 222 до 253 тегов (в каждом запуске разных).
3. **Рецептурный менеджер.** У прошивки это массив `t.RECMAN[n]`, у симулятора — приборы с именем `RECMAN[n]`; драйвер не находил 76 тегов.

После исправлений драйвер находит все 2 741 тегов. Юнит-тесты симулятора (69) зелёные, clippy чистый.

## Что не измерено

* **Команды записи через клиент старой SCADA.** EasyServer принимает команды от клиента Monitor по своему закрытому протоколу на порту 47073; автоматически
  подать команду и увидеть результат у клиента нельзя. Реакция измерена на уровне драйвера EasyDriver (см. выше); проверка «принял, но не применил» для
  старой стороны не измерена. Для шлюза такие замеры есть (`docs/PROTOCOL_COMPARISON.md`).
* **Миллион значений в секунду у старой SCADA** — оценка, не замер (см. выше).
* **Wine.** Процессор и память EasyServer — под Wine; на Windows цифры могут быть другими (скорее всего меньше).
* **Эмулятор — не ПЛК.** Значения статические, сеть — loopback, настоящий контроллер отвечает медленнее.
* **Один прогон нагрузки** (окно 60 с); обрыв и возврат — три повтора.

## Приложение: тот же замер на настоящей прошивке

Тесты 1 и 2 (и, через фасад, 3) также сняты на эмуляторе настоящей прошивки `ptusa_main` (проект «Танки», `--no_io`, порт 10000): EasyServer 1,74 ядра
и 145 МБ; шлюз по PAC 0,02 / 0,13 ядра, по OPC UA через фасад 0,013 / 0,048 ядра (+ фасад 0,03 / 0,08); возврат после ответа контроллера:
старая SCADA 1,1–1,3 с, шлюз по PAC 0,3–0,8 с, шлюз по OPC UA через фасад 1,25–1,35 с. На прошивке у шлюза 159 каналов остаются BAD — это каналы
базы, которых нет в проекте контроллера (элементы массивов); драйвер старой SCADA сообщил о 17 ненайденных тегах. Исходные числа —
`loadtest/results/old-vs-new/2026-10-16/`.
