# Стресс-тест: до миллиона значений тегов в секунду

Сколько значений тегов шлюз способен опросить по OPC UA, обработать и отдать в Kafka, и чего это стоит по процессору и
памяти. Замер 15.10.2026, версия 0.4.0 + исправление очереди продюсера (см. «Что нашёл тест»). Повторяется одной командой:

```bash
scripts/stress_test.sh                 # все ступени, ≈ 20 минут, результаты в loadtest/results/<дата>/results.json
STAGES="r500k 100 5000 1000 0.333 4" scripts/stress_test.sh      # одна ступень
```

## Итог

| Ступень | Контроллеров × тегов | Значений тегов в секунду | В Kafka, сообщ./с | Ядер процессора шлюза | Память шлюза, МБ | Цикл опроса, не дольше | Пропущено циклов |
|---|---|---|---|---|---|---|---|
| одна станция (как BN1_MCA1) | 1 × 2 647 | 2 657 | 262 | 0,01 | 26 | 25 мс | 0 |
| текущий масштаб контракта | 20 × 2 740 | 54 929 | 18 060 | 0,28 | 139 | 50 мс | 0 |
| | 40 × 2 500 | 99 704 | 33 437 | 0,36 | 245 | 100 мс | 0 |
| | 50 × 5 000 | 250 646 | 83 465 | 0,84 | 594 | 250 мс | 0 |
| **цель: полмиллиона** | **100 × 5 000** | **499 864** | **166 542** | **1,72** | **1 176** | **250 мс** | **0** |
| | 150 × 5 000 | 754 448 | 250 323 | 3,12 | 1 759 | 250 мс | 0 |
| **миллион** | **200 × 5 000** | **991 713** | **334 285** | **3,70** | **2 343** | **250 мс** | **0** |

* «Значений в секунду» — снятых с контроллеров и прошедших весь путь (опрос → фильтр «по исключению» → скрипты →
  очередь Kafka): `Δ(scada_telemetry_sent_total + scada_telemetry_suppressed_total) / время`. Опрос раз в секунду, поэтому
  значений в секунду ≈ числу тегов.
* «В Kafka» — прирост конечного смещения раздела за окно замера, то есть доставлено брокеру, а не просто поставлено в очередь.
  Совпадает с «отправлено» шлюзом на каждой ступени: потерь нет.
* «Память шлюза» — пик за прогон (на старте шлюз разбирает конфигурацию в миллион тегов); установившаяся — вдвое меньше
  (на 1 млн тегов ≈ 1,2 ГБ).
* «Цикл опроса» — 99-й процентиль (верхняя граница корзины гистограммы `scada_poll_seconds`): чтение и обработка всех
  тегов контроллера. Период опроса — 1 с.
* На всех ступенях: ошибок доставки в Kafka 0, перезапусков задач 0, пропущенных циклов опроса 0.

Для сравнения: настоящая станция BN1_MCA1 — 2 647 каналов, это ≈ 2,6 тысячи значений в секунду. Полмиллиона значений в
секунду — запас в **190 станций** такого размера, миллион — в **370**, на одном экземпляре шлюза.

## Условия

| | |
|---|---|
| Машина | ноутбучный AMD Ryzen 7 PRO 4750U (8 ядер, 16 потоков), 15 ГБ памяти, Linux. **На ней же** одновременно: источник нагрузки, Kafka и шлюз |
| Шлюз | `scada-gateway` 0.4.0 + исправление очереди, release-сборка, процессом (не в Docker), БД выключена |
| Источник | `loadtest/loadsim`: от 1 до 200 настоящих OPC UA-серверов (async-opcua), по 2 500–5 000 узлов, несколькими процессами. Тип узла: две трети Float, треть Int32 |
| Kafka | `apache/kafka:4.3.1`, одна нода, **один раздел** телеметрии (как требует контракт и горячее резервирование), куча 2 ГБ, потоки 8 |
| Изменения | каждую секунду меняется **треть узлов** (≈ 167 тысяч изменений в секунду на 500 тысячах тегов); зона нечувствительности 0, то есть любое отличие — это сообщение. Это худший случай; на объекте значения меняются заметно реже |
| Опрос | `pollingRate` 1000 мс; чтение пачками по 500 узлов |
| Окно | прогрев 30 с, замер 60 с на ступень |

## Что нашёл тест

**Лавина повторной отправки при переполнении очереди Kafka.** На первом прогоне ступень в 750 тысяч тегов не вышла на режим:
шлюз публиковал каждое снятое значение (785 тысяч сообщений в секунду вместо ожидаемых 250 тысяч) и набрал 14,8 млн ошибок
за минуту; на миллионе добавились 8 227 пропущенных циклов опроса. Причина — в логике доставки, а не в мощности:

1. очередь продюсера librdkafka (100 000 сообщений) не принимала часть сообщений при всплеске (первая отправка всех тегов);
2. такой отказ считался сбоем доставки, а следующая удачная отправка запускала повторную отправку **всех** тегов;
3. она снова переполняла очередь — и так по кругу.

Исправление (`src/kafka.rs`, `src/telemetry.rs`): отказ очереди — не сбой доставки. Тег забывает, что он опубликован, и уходит
следующим циклом; остальные теги не затрагиваются. Метрика `scada_kafka_queue_full_total`, предупреждение в журнале — не
чаще раза в 30 с. После исправления на 750 тысячах тегов шлюз публикует ровно изменившееся (250 тысяч сообщений в секунду),
отказов очереди 34 тысячи за минуту повторены следующим циклом, потерь и ошибок нет. На реальной станции (2–3 тысячи
тегов) очередь не переполняется, поведение не меняется. Юнит-тест:
`telemetry::tests::a_full_producer_queue_defers_only_that_tag_to_the_next_cycle`.

## Что и как проверено, а что нет

Проверено:
* пропускная способность опроса и обработки по OPC UA до миллиона тегов на одном экземпляре;
* пик и установившаяся память, процессор шлюза и источника;
* доставка в Kafka: прирост смещения совпадает с числом отправленных сообщений;
* поведение при перегрузке очереди продюсера (после исправления): отказы очереди видны в `scada_kafka_queue_full_total`, потерь нет;
* на 500 тысячах тегов шлюз занимает 1,7 ядра из 16, на миллионе — 3,7: упёрлись не в шлюз, а в память этой машины
  (источник на миллион узлов занимает 3,8 ГБ), поэтому выше не ходили.

Не проверено (и не должно считаться доказанным этим тестом):
* настоящие контроллеры: источник — быстрые синтетические OPC UA-серверы на той же машине, сеть — loopback, без задержек и
  потерь пакетов; реальный ПЛК отвечает медленнее (проверяется по `docs/PILOT_CHECKLIST.md`);
* запись телеметрии в PostgreSQL: БД в стресс-тесте выключена. Отдельный замер на 54 800 тегах с историей — в
  `docs/TELEMETRY_BY_EXCEPTION.md` (18 280 строк/с, ≈ 27 % ядра);
* длительная работа: окно 60 с на ступень, не сутки;
* Kafka — одна нода без репликации; на ступени 1 млн она принимала 334 тысячи сообщений в секунду, но предел брокера не
  искали;
* монитор (`runtime`) на стороне потребителя: тест кончается на Kafka.

## Как читать метрики при собственном замере

| Метрика | Что значит |
|---|---|
| `scada_telemetry_sent_total` | поставлено в очередь Kafka |
| `scada_telemetry_suppressed_total` | снято, но не отправлено как повтор («по исключению») |
| `scada_poll_overruns_total` | циклы, не уложившиеся в период опроса; должен стоять на месте |
| `scada_kafka_send_errors_total` | ошибки доставки; должен стоять на месте |
| `scada_kafka_queue_full_total` | отказы очереди продюсера (брокер не успевает); тег отправляется следующим циклом |
| `scada_poll_seconds`, `scada_process_seconds` | гистограммы цикла опроса и обработки |

Исходные числа — `loadtest/results/2026-10-15/results.json`.
